<!DOCTYPE html>
<html lang="en">
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  <title>Student Laboratory Exercise: Cold-Climate Heat Pump Thermal Balance Point & Inverter Dynamics</title>
  <meta name="description" content="Open educational resource laboratory manual on cold-climate heat pump thermodynamics, balance point calculation, and auxiliary heating staging.">
  <link rel="canonical" href="https://hvaclogic.org/oer-modules/heat-pump-balance-point-lab.html">
  <meta property="og:type" content="article">
  <meta property="og:site_name" content="HVACLogic">
  <meta property="og:title" content="Student Laboratory Exercise: Cold-Climate Heat Pump Thermal Balance Point & Inverter Dynamics">
  <meta property="og:description" content="Open educational resource laboratory manual on cold-climate heat pump thermodynamics, balance point calculation, and auxiliary heating staging.">
  <meta property="og:url" content="https://hvaclogic.org/oer-modules/heat-pump-balance-point-lab.html">
  <meta property="og:image" content="https://hvaclogic.org/opengraph-image.png">
  <meta name="twitter:card" content="summary_large_image">
  <meta name="twitter:title" content="Student Laboratory Exercise: Cold-Climate Heat Pump Thermal Balance Point & Inverter Dynamics">
  <meta name="twitter:description" content="Open educational resource laboratory manual on cold-climate heat pump thermodynamics, balance point calculation, and auxiliary heating staging.">
  <meta name="twitter:image" content="https://hvaclogic.org/opengraph-image.png">
  <style>
    body {
      font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, Helvetica, Arial, sans-serif;
      line-height: 1.6;
      color: #1e293b;
      max-width: 900px;
      margin: 0 auto;
      padding: 24px;
    }
    h1 { color: #0f172a; font-size: 26px; border-bottom: 2px solid #0284c7; padding-bottom: 8px; margin-bottom: 20px; }
    h2 { color: #0369a1; font-size: 20px; margin-top: 28px; margin-bottom: 12px; border-bottom: 1px solid #e2e8f0; padding-bottom: 4px; }
    h3 { color: #0f172a; font-size: 16px; margin-top: 18px; margin-bottom: 8px; }
    p, li { font-size: 15px; color: #334155; }
    ul, ol { padding-left: 24px; margin-bottom: 16px; }
    li { margin-bottom: 6px; }
    table { width: 100%; border-collapse: collapse; margin: 20px 0; font-size: 14px; }
    th, td { border: 1px solid #cbd5e1; padding: 10px 12px; text-align: left; }
    th { background-color: #f1f5f9; color: #0f172a; font-weight: 600; }
    tr:nth-child(even) { background-color: #f8fafc; }
    .callout { background-color: #f0f9ff; border-left: 4px solid #0284c7; padding: 14px 18px; margin: 20px 0; border-radius: 0 6px 6px 0; }
    .formula-box { background-color: #f8fafc; border: 1px solid #e2e8f0; padding: 12px 16px; margin: 14px 0; border-radius: 6px; font-family: monospace; font-size: 14px; color: #0f172a; }
    a { color: #0284c7; text-decoration: underline; font-weight: 500; }
    a:hover { color: #0369a1; }
  </style>
</head>
<body>

<h1>Student Laboratory Exercise: Cold-Climate Heat Pump Thermal Balance Point & Inverter Dynamics</h1>

<h2>1. Pedagogical Learning Objectives</h2>
<p>Upon successful completion of this laboratory module, students and engineering trainees will be able to:</p>
<ul>
  <li><strong>Quantify</strong> the linear building heating load slope ($Q_{load}$) as a function of outdoor ambient temperature ($T_o$), indoor design setpoint ($T_i$), and building overall thermal transmission envelope coefficient ($UA$).</li>
  <li><strong>Evaluate</strong> the thermal balance point ($T_{BP}$) where heat pump capacity exactly matches total building heat loss, delineating the compressor-only heating regime from the auxiliary/supplemental resistance heating regime.</li>
  <li><strong>Contrast</strong> the seasonal performance, coefficient of performance ($\text{COP}$), and auxiliary resistance energy penalties between single-stage baseline heat pumps and inverter-driven variable-speed cold-climate heat pumps (ccASHP).</li>
  <li><strong>Benchmark</strong> the economic balance point ($T_{EBP}$) against utility rate structures (electricity $/kWh vs. natural gas $/therm) using deterministic thermodynamic simulations.</li>
</ul>

<h2>2. Theoretical Background & Governing Mathematical Physics</h2>
<p>A building envelope exhibits a steady-state heat loss rate proportional to the temperature differential between the indoor heated space and the ambient outdoor environment:</p>

<div class="formula-box">
  $$Q_{load}(T_o) = UA \cdot (T_{inside} - T_o) = \left( \frac{Q_{design}}{T_{inside} - T_{design}} \right) \cdot (T_{inside} - T_o)$$
</div>

<p>Where:</p>
<ul>
  <li>$Q_{load}(T_o)$ = Total building heat loss rate at outdoor temperature $T_o$ ($\text{BTU/h}$ or $\text{W}$)</li>
  <li>$Q_{design}$ = Peak 99% ASHRAE winter design heat load ($\text{BTU/h}$)</li>
  <li>$T_{inside}$ = Indoor heating setpoint (typically $70^\circ\text{F}$ / $21.1^\circ\text{C}$)</li>
  <li>$T_{design}$ = 99% ASHRAE winter design dry-bulb temperature ($\text{^\circ F}$)</li>
</ul>

<p>Conversely, heat pump heating capacity $Q_{hp}(T_o)$ decreases as outdoor temperature drops due to diminishing suction vapor density and lower evaporator saturation pressures. Under AHRI 210/240 testing standard guidelines, capacity is rated at $47^\circ\text{F}$ ($Q_{47}$) and $17^\circ\text{F}$ ($Q_{17}$):</p>

<div class="formula-box">
  $$Q_{hp}(T_o) = Q_{17} + \left( \frac{Q_{47} - Q_{17}}{47 - 17} \right) \cdot (T_o - 17)$$
</div>

<p>The <strong>Thermal Balance Point</strong> ($T_{BP}$) is solved where building demand equals heat pump output:</p>

<div class="formula-box">
  $$Q_{load}(T_{BP}) = Q_{hp}(T_{BP})$$
</div>

<p>When $T_o &lt; T_{BP}$, the heat pump operates at maximum capacity and supplemental auxiliary heating ($Q_{aux}$) must engage to maintain indoor comfort:</p>

<div class="formula-box">
  $$Q_{aux}(T_o) = Q_{load}(T_o) - Q_{hp}(T_o) \quad [\text{for } T_o &lt; T_{BP}]$$
</div>

<h2>3. Laboratory Apparatus & Interactive Simulation Workbench</h2>
<p>Students will conduct computational measurements using the validated deterministic simulation engine:</p>
<div class="callout">
  <strong>Primary Interactive Instrument:</strong><br>
  Open the live simulation instrument at <a href="https://hvaclogic.org/calculators/heat-pump-size-calculator" target="_blank" rel="noopener">HVACLogic Heat Pump Balance Point & Inverter Dynamics Workbench</a>.
</div>
<p>This web-based workbench executes instant client-side boundary solves, graphing the intersection of building load lines against multi-stage and variable-speed compressor capacity curves, defrost derating penalties, and auxiliary element staging.</p>

<h2>4. Step-by-Step Experimental Procedure</h2>
<ol>
  <li><strong>Setup Baseline Parameters</strong>: Set Indoor Design Temperature to $70^\circ\text{F}$, Outdoor Winter Design Temperature to $5^\circ\text{F}$, and Total Design Heat Loss to $48{,}000\text{ BTU/h}$.</li>
  <li><strong>Scenario A — Standard Single-Stage Equipment</strong>: Input rated $47^\circ\text{F}$ capacity of $36{,}000\text{ BTU/h}$ (3 Tons) and $17^\circ\text{F}$ capacity of $22{,}000\text{ BTU/h}$. Record the Thermal Balance Point ($T_{BP}$), auxiliary deficit at $5^\circ\text{F}$, and total electric strip power requirement.</li>
  <li><strong>Scenario B — Cold-Climate Variable-Speed Heat Pump (ccASHP)</strong>: Input high-turndown inverter equipment with $47^\circ\text{F}$ capacity of $42{,}000\text{ BTU/h}$, $17^\circ\text{F}$ capacity of $38{,}000\text{ BTU/h}$, and rated $5^\circ\text{F}$ capacity of $34{,}000\text{ BTU/h}$. Record the shifted balance point and reduced auxiliary requirements.</li>
  <li><strong>Scenario C — Economic Optimization</strong>: Input local utility electricity rate of $0.18/\text{kWh}$ and fossil backup gas rate of $1.45/\text{therm}$. Determine the Economic Balance Point ($T_{EBP}$) switchover temperature.</li>
</ol>

<h2>5. Student Data Collection Matrix</h2>
<table>
  <thead>
    <tr>
      <th>Operating Scenario</th>
      <th>Outdoor Temp ($T_o$)</th>
      <th>Building Load [$\text{BTU/h}$]</th>
      <th>HP Capacity [$\text{BTU/h}$]</th>
      <th>Aux Deficit [$\text{BTU/h}$]</th>
      <th>HP COP</th>
      <th>Thermal State</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td><strong>Scenario A: Standard 3-Ton</strong></td>
      <td>$47^\circ\text{F}$</td>
      <td>16,985</td>
      <td>36,000</td>
      <td>0</td>
      <td>3.65</td>
      <td>Cycling / Modulating</td>
    </tr>
    <tr>
      <td><strong>Scenario A: Standard 3-Ton</strong></td>
      <td>$28.4^\circ\text{F}$ ($T_{BP}$)</td>
      <td>30,707</td>
      <td>30,707</td>
      <td>0</td>
      <td>2.80</td>
      <td>Thermal Balance Point</td>
    </tr>
    <tr>
      <td><strong>Scenario A: Standard 3-Ton</strong></td>
      <td>$5^\circ\text{F}$ (Design)</td>
      <td>48,000</td>
      <td>16,400</td>
      <td>31,600</td>
      <td>1.95</td>
      <td>Auxiliary Heat Active</td>
    </tr>
    <tr>
      <td><strong>Scenario B: Cold-Climate Inverter</strong></td>
      <td>$17^\circ\text{F}$</td>
      <td>39,138</td>
      <td>38,000</td>
      <td>1,138</td>
      <td>2.75</td>
      <td>Near Balance Point</td>
    </tr>
    <tr>
      <td><strong>Scenario B: Cold-Climate Inverter</strong></td>
      <td>$5^\circ\text{F}$ (Design)</td>
      <td>48,000</td>
      <td>34,000</td>
      <td>14,000</td>
      <td>2.10</td>
      <td>Low Aux Requirement</td>
    </tr>
  </tbody>
</table>

<h2>6. Post-Lab Analytical Assessment</h2>
<ol>
  <li><strong>Thermodynamic Lift vs. Suction Density</strong>: Explain why the heating capacity of an air-source heat pump degrades rapidly as outdoor temperature declines, focusing on refrigerant specific volume at compressor suction.</li>
  <li><strong>Defrost Cycle Penalties</strong>: When operating between $30^\circ\text{F}$ and $40^\circ\text{F}$ with high relative humidity, frost accumulation on the outdoor evaporator coil requires periodic reverse-cycle defrost. How does this impact net seasonal COP compared to steady-state laboratory ratings?</li>
  <li><strong>Electrification Grid Impact</strong>: Compare the peak electric demand (in kW) at $5^\circ\text{F}$ between Scenario A (relying on 9.2 kW of electric strip heat) versus Scenario B. Discuss the implications for residential electric service sizing (100A vs. 200A panels).</li>
</ol>

<h2>7. Instructor Notes & Pedagogical Solutions Guide</h2>
<div class="callout">
  <p><strong>Estimated Duration</strong>: 60 to 75 minutes in computer lab or virtual simulation session.</p>
  <p><strong>Prerequisites</strong>: Basic thermodynamics (first law, Carnot efficiency principles), heat transfer fundamentals (conduction, convection).</p>
  <p><strong>Common Student Pitfalls</strong>:</p>
  <ul>
    <li>Confusing thermal balance point (capacity = load) with economic balance point (cost per useful BTU of heat pump = cost per useful BTU of auxiliary furnace).</li>
    <li>Assuming electric resistance backup operates at COP &gt; 1.0 (resistance heat is strictly COP = 1.0, meaning 1 kWh in = 3,412 BTU out).</li>
    <li>Overlooking the fact that building heat loss is linear with temperature difference, whereas single-stage heat pump output drops with outdoor temperature.</li>
  </ul>
</div>

</body>
</html>
